0,   100.00, 33, 0, 1, 50.00     / PSS(R)E-33 RAW  IN-14 220 kV RE + BESS
IN-14/220 RE CASE: SOLAR 150 MW @12, WIND 100 MW @14, BESS 113 MW @5, BESS 27 MW @9
TPS-A 1 UNIT + GAS-C DECOMMITTED
     1,'TPS-A       ',  220.0000, 3,   1,   1,   1,1.00000,   0.0000,1.11364,0.90000,1.11364,0.90000
     2,'TPS-B       ',  220.0000, 2,   1,   1,   1,1.00000,   0.0000,1.11364,0.90000,1.11364,0.90000
     3,'GAS-C       ',  220.0000, 1,   1,   1,   1,1.00000,   0.0000,1.11364,0.90000,1.11364,0.90000
     4,'SS-D        ',  220.0000, 1,   1,   1,   1,1.00000,   0.0000,1.11364,0.90000,1.11364,0.90000
     5,'SS-E        ',  220.0000, 1,   1,   1,   1,1.00000,   0.0000,1.11364,0.90000,1.11364,0.90000
     6,'HEP-F       ',  220.0000, 2,   1,   1,   1,1.00000,   0.0000,1.11364,0.90000,1.11364,0.90000
     7,'SS-G        ',  220.0000, 1,   1,   1,   1,1.00000,   0.0000,1.11364,0.90000,1.11364,0.90000
     8,'HEP-H       ',  220.0000, 2,   1,   1,   1,1.00000,   0.0000,1.11364,0.90000,1.11364,0.90000
     9,'SS-I        ',  220.0000, 1,   1,   1,   1,1.00000,   0.0000,1.11364,0.90000,1.11364,0.90000
    10,'SS-J        ',  220.0000, 1,   1,   1,   1,1.00000,   0.0000,1.11364,0.90000,1.11364,0.90000
    11,'SS-K        ',  220.0000, 1,   1,   1,   1,1.00000,   0.0000,1.11364,0.90000,1.11364,0.90000
    12,'SOLAR-L     ',  220.0000, 2,   1,   1,   1,1.00000,   0.0000,1.11364,0.90000,1.11364,0.90000
    13,'SS-M        ',  220.0000, 1,   1,   1,   1,1.00000,   0.0000,1.11364,0.90000,1.11364,0.90000
    14,'WIND-N      ',  220.0000, 2,   1,   1,   1,1.00000,   0.0000,1.11364,0.90000,1.11364,0.90000
    15,'BESS1-33KV  ',   33.0000, 2,   1,   1,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
    16,'BESS2-33KV  ',   33.0000, 2,   1,   1,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
0 / END OF BUS DATA, BEGIN LOAD DATA
     2,'1 ',1,   1,   1,    54.000,    18.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
     3,'1 ',1,   1,   1,   150.000,    49.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
     4,'1 ',1,   1,   1,   120.000,    39.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
     5,'1 ',1,   1,   1,    30.000,    10.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
     6,'1 ',1,   1,   1,    28.000,     9.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
     9,'1 ',1,   1,   1,    74.000,    24.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
    10,'1 ',1,   1,   1,    22.000,     7.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
    11,'1 ',1,   1,   1,     9.000,     3.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
    12,'1 ',1,   1,   1,    15.000,     5.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
    13,'1 ',1,   1,   1,    34.000,    11.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
    14,'1 ',1,   1,   1,    37.000,    12.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
0 / END OF LOAD DATA, BEGIN FIXED SHUNT DATA
     3,'1 ',     1,     0.000,    40.000
     9,'1 ',     1,     0.000,    20.000
0 / END OF FIXED SHUNT DATA, BEGIN GENERATOR DATA
     1,'1 ',     0.000,     0.000,   130.000,   -60.000,1.04000,     0,   247.000, 0.00000E+0, 2.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   210.000,   116.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
     2,'1 ',   125.000,     0.000,   130.000,   -60.000,1.03000,     0,   247.000, 0.00000E+0, 2.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   210.000,   116.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
     6,'1 ',    50.000,     0.000,    70.000,   -40.000,1.02000,     0,   118.000, 0.00000E+0, 2.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   100.000,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
     8,'1 ',    30.000,     0.000,    45.000,   -25.000,1.02000,     0,    71.000, 0.00000E+0, 2.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    60.000,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
    12,'1 ',   150.000,     0.000,    50.000,   -50.000,1.02000,     0,   160.000, 0.00000E+0, 9.99990E+3, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   150.000,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
    14,'1 ',   100.000,     0.000,    33.000,   -33.000,1.02000,     0,   105.000, 0.00000E+0, 9.99990E+3, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   100.000,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
    15,'B ',     0.000,     0.000,     0.000,     0.000,1.00000,     0,   124.591, 0.00000E+0, 9.99990E+3, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   113.264,  -113.264,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
    16,'B ',     0.000,     0.000,     0.000,     0.000,1.00000,     0,    29.891, 0.00000E+0, 9.99990E+3, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    27.174,   -27.174,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
0 / END OF GENERATOR DATA, BEGIN BRANCH DATA
     1,     2,'1 ', 4.64876E-03, 3.84298E-02,   0.10745,  460.00,  520.00,  570.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  60.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
     1,     5,'1 ', 9.29752E-03, 7.68595E-02,   0.21490,  460.00,  520.00,  570.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1, 120.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
     2,     3,'1 ', 1.70455E-02, 9.09091E-02,   0.15173,  230.00,  260.00,  285.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1, 110.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
     2,     4,'1 ', 1.54959E-02, 8.26446E-02,   0.13794,  230.00,  260.00,  285.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1, 100.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
     2,     5,'1 ', 1.39463E-02, 7.43802E-02,   0.12415,  230.00,  260.00,  285.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  90.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
     3,     4,'1 ', 1.23967E-02, 6.61157E-02,   0.11035,  230.00,  260.00,  285.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  80.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
     4,     5,'1 ', 6.19835E-03, 3.30579E-02,   0.05518,  230.00,  260.00,  285.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  40.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
     4,     7,'1 ', 9.29752E-03, 4.95868E-02,   0.08276,  230.00,  260.00,  285.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  60.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
     4,     9,'1 ', 1.39463E-02, 7.43802E-02,   0.12415,  230.00,  260.00,  285.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  90.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
     5,     6,'1 ', 1.08471E-02, 5.78512E-02,   0.09656,  230.00,  260.00,  285.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  70.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
     6,    11,'1 ', 7.74793E-03, 4.13223E-02,   0.06897,  230.00,  260.00,  285.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  50.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
     6,    12,'1 ', 9.29752E-03, 4.95868E-02,   0.08276,  230.00,  260.00,  285.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  60.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
     6,    13,'1 ', 6.19835E-03, 3.30579E-02,   0.05518,  230.00,  260.00,  285.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  40.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
     7,     8,'1 ', 7.74793E-03, 4.13223E-02,   0.06897,  230.00,  260.00,  285.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  50.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
     7,     9,'1 ', 4.64876E-03, 2.47934E-02,   0.04138,  230.00,  260.00,  285.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  30.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
     9,    10,'1 ', 3.87397E-03, 2.06612E-02,   0.03449,  230.00,  260.00,  285.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  25.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
     9,    14,'1 ', 1.08471E-02, 5.78512E-02,   0.09656,  230.00,  260.00,  285.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  70.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    10,    11,'1 ', 6.97314E-03, 3.71901E-02,   0.06207,  230.00,  260.00,  285.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  45.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    12,    13,'1 ', 8.52273E-03, 4.54545E-02,   0.07587,  230.00,  260.00,  285.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  55.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    13,    14,'1 ', 1.23967E-02, 6.61157E-02,   0.11035,  230.00,  260.00,  285.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  80.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
0 / END OF BRANCH DATA, BEGIN TRANSFORMER DATA
     5,    15,     0,'1 ',1,2,1,     0.00000,     0.00000,2,'BESS1 TR 220/33',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.00000E-3, 1.20000E-1,    124.59
1.00000,   0.000,   0.000,  124.59,  124.59,  124.59, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.00000
1.00000,   0.000
     9,    16,     0,'1 ',1,2,1,     0.00000,     0.00000,2,'BESS2 TR 220/33',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.00000E-3, 1.20000E-1,     29.89
1.00000,   0.000,   0.000,   29.89,   29.89,   29.89, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.00000
1.00000,   0.000
0 / END OF TRANSFORMER DATA, BEGIN AREA DATA
     1,     1,     0.000,    10.000,'IN14-220KV'
0 / END OF AREA DATA, BEGIN TWO-TERMINAL DC DATA
0 / END OF TWO-TERMINAL DC DATA, BEGIN VSC DC LINE DATA
0 / END OF VSC DC LINE DATA, BEGIN IMPEDANCE CORRECTION DATA
0 / END OF IMPEDANCE CORRECTION DATA, BEGIN MULTI-TERMINAL DC DATA
0 / END OF MULTI-TERMINAL DC DATA, BEGIN MULTI-SECTION LINE DATA
0 / END OF MULTI-SECTION LINE DATA, BEGIN ZONE DATA
     1,'IN14-220KV  '
0 / END OF ZONE DATA, BEGIN INTER-AREA TRANSFER DATA
0 / END OF INTER-AREA TRANSFER DATA, BEGIN OWNER DATA
     1,'IN14-OWNER  '
0 / END OF OWNER DATA, BEGIN FACTS DEVICE DATA
0 / END OF FACTS DEVICE DATA, BEGIN SWITCHED SHUNT DATA
0 / END OF SWITCHED SHUNT DATA, BEGIN GNE DATA
0 / END OF GNE DATA, BEGIN INDUCTION MACHINE DATA
0 / END OF INDUCTION MACHINE DATA
Q
