{
  "mode": "pso",
  "n_bess": 2,
  "seed": 1,
  "bess_controller": "REECC1",
  "soc_settings": {
    "SOC_INI": 0.5,
    "SOC_MIN": 0.1,
    "SOC_MAX": 0.9,
    "ETA_DIS": 1.0,
    "ETA_CH": 1.0,
    "E_FIXED_H": null,
    "T_SECONDARY_s": 300.0
  },
  "bess": [
    {
      "bus": 6,
      "P_MW": 112.30184177008786,
      "E_MWh": 28.075460442521965,
      "need_discharge_MWh": 7.628626500066841,
      "need_charge_MWh": 1.0803858127802461
    },
    {
      "bus": 10,
      "P_MW": 12.971649413903682,
      "E_MWh": 3.2429123534759206,
      "need_discharge_MWh": 0.8811566082783135,
      "need_charge_MWh": 0.00030997265140376913
    }
  ],
  "droop_R_Hz": 0.15,
  "cost_Musd": 172.25105037798838,
  "worst": {
    "f_min": 49.50634692795575,
    "rocof": 0.9696823762566282,
    "bess_ripple_frac": 0.0018216982424215464,
    "soc_min": 0.2282835295070041,
    "soc_max": 0.5384548959501346,
    "stable": true,
    "feasible": true
  },
  "contingencies": [
    {
      "name": "Fault at bus 2, coal unit 2 trips",
      "nadir_noBESS": 46.29985127540264,
      "rocof_noBESS": 1.4622895566177192,
      "nadir_BESS": 49.51582519421696,
      "rocof_BESS": 0.9696823762566282,
      "peak_BESS": 49.755030775556754,
      "event": "under-frequency",
      "lost_buses": [],
      "soc_end": [
        0.49131540500889437,
        0.4913066799632988
      ],
      "soc_at_agc": [
        0.23173952342678805,
        0.23173471202119889
      ]
    },
    {
      "name": "Fault at bus 12, solar park trips",
      "nadir_noBESS": 47.74262830007482,
      "rocof_noBESS": 1.0753958602589506,
      "nadir_BESS": 49.524939106640076,
      "rocof_BESS": 0.7210759043872486,
      "peak_BESS": 49.751868036448215,
      "event": "under-frequency",
      "lost_buses": [],
      "soc_end": [
        0.4910660140815372,
        0.4910618151626438
      ],
      "soc_at_agc": [
        0.2282835295070041,
        0.2282845137737472
      ]
    },
    {
      "name": "Fault at bus 1, coal unit 1 trips",
      "nadir_noBESS": 46.38831869807842,
      "rocof_noBESS": 1.336831500521754,
      "nadir_BESS": 49.58216655964472,
      "rocof_BESS": 0.7765480655925643,
      "peak_BESS": 49.75883408396595,
      "event": "under-frequency",
      "lost_buses": [],
      "soc_end": [
        0.4913888099872008,
        0.49140404957110706
      ],
      "soc_at_agc": [
        0.23539643746076416,
        0.23546731500958823
      ]
    },
    {
      "name": "Busbar outage at bus 6 (BESS bus)",
      "nadir_noBESS": 49.67926071771698,
      "rocof_noBESS": 0.31372938091038804,
      "nadir_BESS": 49.751750563958765,
      "rocof_BESS": 0.3213082499836588,
      "peak_BESS": 49.929811830780956,
      "event": "under-frequency",
      "lost_buses": [
        6,
        15
      ],
      "soc_end": [
        0.49999999999999983,
        0.49638480143002284
      ],
      "soc_at_agc": [
        0.49999999999999983,
        0.4305395066139792
      ]
    },
    {
      "name": "Busbar outage at bus 10 (BESS bus)",
      "nadir_noBESS": 49.9698866559815,
      "rocof_noBESS": 0.09028774947897489,
      "nadir_BESS": 49.94505097007172,
      "rocof_BESS": 0.0865534990790735,
      "peak_BESS": 50.065819706678,
      "event": "over-frequency",
      "lost_buses": [
        10,
        16
      ],
      "soc_end": [
        0.5010886200885635,
        0.49999999999999983
      ],
      "soc_at_agc": [
        0.5384548959501346,
        0.49999999999999983
      ]
    }
  ],
  "pso_history": [
    1.1859027473637909,
    1.011407047848238,
    0.9903509487282356,
    0.9863212200341711,
    0.9524108919387634,
    0.9400860653056086,
    0.7828541027808609,
    0.6876438163912149,
    0.619786362236545,
    0.5123031561851786,
    0.49470948135141796,
    0.44945757144018006,
    0.44945757144018006,
    0.44945757144018006,
    0.4465775413025146,
    0.4465775413025146,
    0.4437660644131926,
    0.4437660644131926,
    0.44178704423579057,
    0.44178704423579057
  ],
  "runtime_s": 565.352028131485
}