{
  "mode": "pso",
  "n_bess": 2,
  "seed": 1,
  "bess_controller": "REECC1",
  "soc_settings": {
    "SOC_INI": 0.5,
    "SOC_MIN": 0.1,
    "SOC_MAX": 0.9,
    "ETA_DIS": 1.0,
    "ETA_CH": 1.0,
    "E_FIXED_H": null,
    "T_SECONDARY_s": 300.0
  },
  "bess": [
    {
      "bus": 5,
      "P_MW": 113.26443524965964,
      "E_MWh": 28.31610881241491,
      "need_discharge_MWh": 7.145006449881114,
      "need_charge_MWh": 4.007429438976874
    },
    {
      "bus": 9,
      "P_MW": 27.173884403334913,
      "E_MWh": 6.793471100833728,
      "need_discharge_MWh": 1.7141431717705864,
      "need_charge_MWh": 0.7579363937693497
    }
  ],
  "droop_R_Hz": 0.15,
  "cost_Musd": 193.10268952286754,
  "worst": {
    "f_min": 49.500035867094994,
    "rocof": 1.141324240232862,
    "bess_ripple_frac": 0.002514735242922507,
    "soc_min": 0.24767193710561847,
    "soc_max": 0.6415235810917965,
    "stable": true,
    "feasible": true
  },
  "contingencies": [
    {
      "name": "Fault at bus 2, coal unit 2 trips",
      "nadir_noBESS": 45.10894293683059,
      "rocof_noBESS": 2.472088690113168,
      "nadir_BESS": 49.51298108911785,
      "rocof_BESS": 1.141324240232862,
      "peak_BESS": 49.77633586080968,
      "event": "under-frequency",
      "lost_buses": [],
      "soc_end": [
        0.4919883372374878,
        0.49200365980021765
      ],
      "soc_at_agc": [
        0.25559334288924074,
        0.2556516337775048
      ]
    },
    {
      "name": "Fault at bus 12, solar park trips",
      "nadir_noBESS": 46.85762238845808,
      "rocof_noBESS": 1.8168417062797317,
      "nadir_BESS": 49.50510571517091,
      "rocof_BESS": 0.8467516974751277,
      "peak_BESS": 49.76940692502271,
      "event": "under-frequency",
      "lost_buses": [],
      "soc_end": [
        0.4916229951919754,
        0.4916247392514466
      ],
      "soc_at_agc": [
        0.24767193710561847,
        0.24767989205229485
      ]
    },
    {
      "name": "Fault at bus 1, coal unit 1 trips",
      "nadir_noBESS": 45.23018795263854,
      "rocof_noBESS": 2.243450167156709,
      "nadir_BESS": 49.55318386827032,
      "rocof_BESS": 0.7569239525299167,
      "peak_BESS": 49.78066842401161,
      "event": "under-frequency",
      "lost_buses": [],
      "soc_end": [
        0.49210785167967136,
        0.49212111422559446
      ],
      "soc_at_agc": [
        0.2598923338654942,
        0.25991791361158734
      ]
    },
    {
      "name": "Busbar outage at bus 5 (BESS bus)",
      "nadir_noBESS": 50.117466846892185,
      "rocof_noBESS": 0.24292331358283548,
      "nadir_BESS": 50.08261232143889,
      "rocof_BESS": 0.1116146592601126,
      "peak_BESS": 50.16967746170875,
      "event": "over-frequency",
      "lost_buses": [
        5,
        15
      ],
      "soc_end": [
        0.5000000000000002,
        0.504041899966673
      ],
      "soc_at_agc": [
        0.5000000000000002,
        0.6115661384712815
      ]
    },
    {
      "name": "Busbar outage at bus 9 (BESS bus)",
      "nadir_noBESS": 50.046463440922196,
      "rocof_noBESS": 0.6752366605671511,
      "nadir_BESS": 50.007887249824144,
      "rocof_BESS": 0.3358684248203332,
      "peak_BESS": 50.17691768743288,
      "event": "over-frequency",
      "lost_buses": [
        9,
        16
      ],
      "soc_end": [
        0.5045672222638465,
        0.4999999999999997
      ],
      "soc_at_agc": [
        0.6415235810917965,
        0.4999999999999997
      ]
    }
  ],
  "pso_history": [
    9.426448379662162,
    0.814448277303119,
    0.814448277303119,
    0.6996135453702772,
    0.6153910044019902,
    0.6153910044019902,
    0.5192474493532651,
    0.5192474493532651,
    0.5192474493532651,
    0.5097022169881773,
    0.5097022169881773,
    0.5097022169881773,
    0.5097022169881773,
    0.5040194110297588,
    0.5028297008245042,
    0.5028297008245042,
    0.5018176131728386,
    0.5010857365424077,
    0.4955641401617669,
    0.4928724464181029
  ],
  "runtime_s": 441.9651052951813
}